# BOPTEST 标准试验台验证

> GCCM-BE 在 [BOPTEST](https://ibpsa.github.io/project1-boptest/)（IBPSA 官方标准测试平台，
> 每栋虚拟建筑均为 EnergyPlus 逐时仿真验证过的真实建筑模型，建筑控制算法公认基准）
> 上的全部验证：方法、五轮结果（含负结果）、原始数据归档。
> Owner: `examples/boptest_*.py`；数据: `docs/data/`。

## 1. 为什么用 BOPTEST

| 问题 | 说明 |
|---|---|
| 内部仿真自嗨？ | 内部 RC 仿真参数自己定，说服力有限 |
| 行业认什么？ | BOPTEST = 论文/竞赛/招聘公认的基准（EnergyPlus 建筑 + 标准 KPI） |
| 验证目标 | 证明 GCCM 在**标准外部测试台**上依然有效，且具备标准 MPC 没有的能力 |

测试案例：`bestest_air`（单区住宅 BESTEST 基准）、`twozone_apartment_hydronic`（双区水暖公寓）、
`multizone_office_simple_air`（5 区办公）；场景 `peak_cool_day`，电价 `highly_dynamic`。

## 2. 方法论（可复现）

| 环节 | 方法 | 实现 |
|---|---|---|
| FMU 直连 | pyfmi + Spawn 本地加载，每步毫秒级（绕开 web 层） | `examples/boptest_direct.py` |
| 灰盒辨识 | PRBS 探测 → scipy `least_squares` 拟合 RC 模型 | `identify_params()` |
| 预测 MPC | BOPTEST 官方 `get_forecast` 驱动滚动优化 | `BOPTESTProvider` |
| 公平对比 | 每个控制器独立重建测试 → 同起点同场景同电价 | `run_controller()` |
| 安全链验证 | AR(1) 自监控 + 预防性降级 + 兜底控制 | `examples/boptest_mismatch.py` |

运行环境：私有 Linux 测试设备，docker compose 栈（web/worker/redis/minio）；
宿主机 Miniforge + pyfmi。环境重建要点：pyfmi 用 libmamba 求解器安装；
老 FMU 需 libgfortran.so.4（可从 worker 容器提取）；pandas 需 <3（BOPTEST 用 applymap）。

## 3. 验证一：常规对比（bestest_air，48h）

| 指标 | 恒温器基线（23°C+滞回） | GCCM（3-RC 灰盒+预测） |
|---|---|---|
| 电费 | 0.67 元 | **0.58 元（省 13.8%）** |
| 违温（22~27°C） | 25.7% | **20.5%** |
| 峰值功率 | 1.197 kW | 1.199 kW（持平） |

模型演进（诚实记录）：默认参数 −17% → 最小二乘退化 +15.8% → ARX 单状态 −56% →
灰盒 2 状态 RMSE 1.18°C / 省 11.9% → **灰盒 3 状态 RMSE 1.047°C / 省 13.8%**
（增加家具热容节点，捕捉太阳蓄热）。已知残留：c_furn 顶到辨识上界，墙/家具时间
常数未完全分离，可用 UKF + 更长探测窗口改进。

## 4. 验证二：模型失配压力测试（安全链的独特价值）

故意使用失配的默认 RC 模型控制 bestest_air，对比有无安全降级链：

| 指标 | 裸 MPC（无安全网） | GCCM 安全链 |
|---|---|---|
| 最高室温 | **31.8°C（失控）** | **27.9°C（安全）** |
| 违温率 | 40.1% | 23.1% |
| 安全降级 | — | 98% 时间在岗 |
| 电费 | 0.53 元 | 0.58 元（安全代价 0.05 元） |

标准 MPC 在模型失配下失控；GCCM 把室温封顶在安全界内——"模型错了也不出事"
正是暖通甲方最关心的问题。**副产品**：该测试暴露并修复了制冷型 HVAC
（q_max=0）安全兜底从不制冷的真 Bug（冷却容量取错界），内部双向 HVAC 仿真是
测不出来的——标准测试台的价值实证。

## 5. 验证三：AI 服务器机房多日验证

GPU 负载曲线（夜间训练爆发 330kW）+ 谷峰电价 + 蓄冷罐 + ASHRAE A1 高温包络（18~27°C）：

| 时长 | 规则电费 | GCCM 电费 | 省电 | 规则违温 | GCCM 违温 |
|---|---:|---:|---:|---:|---:|
| 24h | 792.0 元 | 281.6 元 | **64.4%** | 44.8% | **0.0%** |
| 48h | 1592.9 元 | 681.9 元 | **57.2%** | 47.4% | **0.0%** |
| 72h | 2335.3 元 | 1162.9 元 | **50.2%** | 47.5% | **0.0%** |

归因：预判训练爆发提前蓄冷；谷价充罐峰价放冷；ASHRAE 自由度（贵时漂向 27°C）。
诚实限制：GCCM 峰值功率更高（144 vs 103 kW，谷时蓄冷所致）；计需量电费需加充电
速率上限（可调参数）。

## 6. 验证四：CasADi 求解加速

| 求解器 | 单步耗时 | 说明 |
|---|---:|---|
| scipy（默认） | ~3–4 s | 576 步约 40 分钟 |
| **CasADi** | **16 ms** | **~200–250× 加速** |

加速不改变控制质量（13.8% → 12.9% 为数值差异）。真楼 5 分钟控制周期富余 99.99%。

## 7. 验证五：预测不确定度压测（阴性结果，如实归档）

用 BOPTEST 官方 `temperature_uncertainty`/`solar_uncertainty`（low/high + seed）
压测，对比普通 MPC 与鲁棒 MPC：low ≈ high（该扰动未压出真实压力），
robust 反而略差（违温 +2pp，单悲观场景对弱扰动过度防御）。
**鲁棒层的价值需要更强压力（真楼天气误差、多场景集）才能体现**——不夸大。

## 8. 验证六：ABAB M&V 演练（PILOT_PLAN §5 协议预演）

bestest_air 四期交替（每期 24h，`docs/data/boptest_abab_drill.csv`）：

| 期间 | 控制器 | 电费(元) | 违温 | 峰时均功率 | 室外均温 |
|---|---|---:|---:|---:|---:|
| A1 | 恒温器 | 0.40 | 25.0% | 1.113 kW | 15.2°C |
| B1 | GCCM | 0.21 | 26.4% | 0.779 kW | 6.6°C |
| A2 | 恒温器 | 0.34 | 38.9% | 1.021 kW | 10.3°C |
| B2 | GCCM | 0.25 | 28.1% | 0.904 kW | 12.6°C |

配对节省 A1→B1 46.1%、A2→B2 26.3%，峰时功率降 30%/11%。
**限制**：24h 期间天气漂移大（A1/B1 室外均温差 8.5°C），46.1% 偏乐观；
正式数字需 5~7 天期间 + 回归归一化。协议、数据凭证、限速映射全流程已验证。

## 9. 验证七：comfort_weight 扫描（配置结论）

同起点 24h 扫描 cw∈{15,50,150,500}：硬约束开启时四条轨迹逐位相同（权重被
硬约束覆盖，无效旋钮）；关闭硬约束后权重生效（cw 500 使超温 1.4%→0.3%，电费
略增）。违温主导项是夜间低温（制冷-only 执行器无法修复）。
**结论：`enforce_comfort_constraints=true` + cw=15。**

## 10. 验证八：双区演练（机制通过，水暖性能未达标）

- **twozone_apartment_hydronic（水暖）**：双区引擎全链路（REST 对接/每区设定点/
  每区舒适带硬约束/限速映射/带内钳制/CSV）端到端跑通。默认参数能耗 +49%
  （模型预测散热远大于实际）；新增 `with_slab` 蓄热层（7 状态）后辨识
  RMSE 1.154°C（结构退化解决），能耗仍 +182%——根因是**设定点-only 执行器
  对地暖延迟的控制权限不足**。直接执行机构（区阀门/泵/供水温度）三轮迭代：
  量纲错误两轮（`oveM*Z` 是阀门开度不是流量），第三轮量纲正确后电耗读数仍超
  物理范围——水环路内部与覆盖输入存在耦合，需读 Modelica 源码专门研究或换
  `bestest_hydronic_heat_pump`。
- **multizone_office_simple_air（空气 5 区，驱动 Sou/Nor）**：480ms/步零崩溃；
  本窗口楼栋不过热（AHU 0.4 风量 + 免费冷却），配对差异不显著（有人时段违温
  基线 35.4/62.5% vs GCCM 37.5/60.4%）——如实报告"场景无差异"。

## 11. KPI 口径：有人时段违温率

全时段口径下约 90% 的"违温"来自夜间无人漂移（ABAB 与 cw 扫描两轮反复证实）。
正式 M&V 以 `gccm_be/app/pilot_log.violations_occupied()`（7~19h 有人时段）
为准。

## 12. 总结

| 维度 | 结果 |
|---|---|
| 通用性 | EnergyPlus 标准测试台省电 13.8%（3-RC 模型），舒适更优 |
| 独特性 | 模型失配下安全链封顶 27.9°C（裸 MPC 31.8°C 失控） |
| 高密场景 | AI 服务器机房多日省电 50–64% + 0% 违温 |
| 实时性 | CasADi 后端 16ms/步（~250× 加速） |
| 协议 | ABAB M&V 全流程验证，配对节省 46.1%/26.3%（天气未配平限制已标注） |
| 工程产出 | 修复制冷型 HVAC 安全兜底 Bug；KPI 口径修正；负结果全部归档 |

**一句话**：理想条件下不输标准 MPC，模型不准时依然安全（标准 MPC 做不到），
AI 高密场景省电 50%+（规则控制做不到），毫秒级求解可部署——且每一条都可在
标准试验台上复现。

## 13. 复现

```bash
# 环境：Linux 设备 + BOPTEST docker 栈 + 宿主机 Miniforge(pyfmi)。
# 常规对比（3-RC 灰盒辨识 + 预测 MPC vs 恒温器；--solver casadi 启用加速）
PYTHONPATH=/opt/boptest python3 boptest_direct.py --steps 576
# 模型失配压力测试
PYTHONPATH=/opt/boptest python3 boptest_mismatch.py --steps 576
# ABAB 演练 / cw 扫描 / 双区演练（脚本在 examples/，见各文件 docstring）
```

原始数据归档：`docs/data/`（ABAB CSV、cw 扫描 JSON、双区摘要）。
